<!DOCTYPE html>
<html lang="pt-BR">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>TCC OpenDSS — Ferramenta de Dimensionamento e Otimização de BESS — Manual do Usuário</title>
<style>
  :root{
    --accent:#004587;
    --accent-soft:#e8f0fa;
    --border:#D5DBE3;
    --zebra:#F7F9FC;
    --text:#1c2530;
    --muted:#5a6675;
    --warn-bg:#fff8e6;
    --warn-border:#e6b422;
    --danger-bg:#fdeeee;
    --danger-border:#c0392b;
    --ok-bg:#eef7f0;
    --ok-border:#2e7d4f;
    --info-bg:#eef3fa;
    --info-border:#004587;
  }
  *{box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  body{
    margin:0;
    font-family:"Segoe UI",Calibri,"Helvetica Neue",Arial,sans-serif;
    font-size:16px;
    line-height:1.6;
    color:var(--text);
    background:#ffffff;
  }
  .layout{
    display:flex;
    align-items:flex-start;
    max-width:1400px;
    margin:0 auto;
  }

  /* ---------- SUMÁRIO (sidebar) ---------- */
  nav.sumario{
    position:sticky;
    top:0;
    flex:0 0 300px;
    max-height:100vh;
    overflow-y:auto;
    padding:28px 20px 40px 28px;
    border-right:1px solid var(--border);
    background:var(--zebra);
    font-size:14px;
  }
  nav.sumario h2{
    font-size:12px;
    letter-spacing:.14em;
    text-transform:uppercase;
    color:var(--accent);
    margin:0 0 14px 0;
    padding-bottom:8px;
    border-bottom:2px solid var(--accent);
  }
  nav.sumario ol{
    list-style:none;
    margin:0;
    padding:0;
    counter-reset:toc;
  }
  nav.sumario li{
    counter-increment:toc;
    margin:0;
    padding:0;
  }
  nav.sumario li > a{
    display:block;
    padding:5px 8px 5px 0;
    color:var(--text);
    text-decoration:none;
    border-bottom:1px dotted transparent;
  }
  nav.sumario li > a::before{
    content:counter(toc) ".";
    display:inline-block;
    width:22px;
    color:var(--accent);
    font-weight:600;
  }
  nav.sumario li > a:hover{
    color:var(--accent);
    background:var(--accent-soft);
  }
  nav.sumario ol ol{
    counter-reset:toc2;
    margin:2px 0 6px 22px;
  }
  nav.sumario ol ol li{counter-increment:toc2;}
  nav.sumario ol ol li > a{font-size:13px;color:var(--muted);}
  nav.sumario ol ol li > a::before{
    content:counter(toc) "." counter(toc2);
    width:34px;
    color:var(--muted);
    font-weight:500;
  }
  nav.sumario ol ol li > a:hover{color:var(--accent);}

  /* ---------- NAVEGAÇÃO ENTRE MANUAIS ---------- */
  ul.docs-nav{
    list-style:none;
    margin:0 0 20px 0;
    padding:0 0 16px 0;
    border-bottom:1px solid var(--border);
  }
  ul.docs-nav li{margin:0 0 6px 0;}
  ul.docs-nav li > a{
    display:block;
    padding:6px 10px;
    font-size:13.5px;
    font-weight:600;
    color:var(--accent);
    text-decoration:none;
    background:#ffffff;
    border:1px solid var(--border);
    border-left:3px solid var(--accent);
    border-radius:4px;
  }
  ul.docs-nav li > a:hover{background:var(--accent-soft);}
  ul.docs-nav li > a[aria-current="page"]{
    background:var(--accent);
    color:#ffffff;
    border-color:var(--accent);
  }

  /* ---------- CONTEÚDO ---------- */
  main{
    flex:1 1 auto;
    min-width:0;
    padding:36px 48px 90px 48px;
  }
  header.titulo{
    border-bottom:3px solid var(--accent);
    padding-bottom:20px;
    margin-bottom:32px;
  }
  header.titulo h1{
    font-size:28px;
    line-height:1.3;
    color:var(--accent);
    margin:0 0 10px 0;
    font-weight:700;
  }
  header.titulo p.sub{
    margin:0 0 14px 0;
    color:var(--muted);
    font-size:15px;
  }
  .badge-repo{
    display:inline-block;
    background:var(--accent);
    color:#ffffff;
    text-decoration:none;
    font-size:13px;
    font-weight:600;
    padding:7px 14px;
    border-radius:4px;
    border:1px solid var(--accent);
  }
  .badge-repo:hover{background:#00325f;}

  h2{
    font-size:23px;
    color:var(--accent);
    margin:48px 0 14px 0;
    padding-bottom:8px;
    border-bottom:1px solid var(--border);
    scroll-margin-top:16px;
    font-weight:700;
  }
  h3{
    font-size:18px;
    color:#123253;
    margin:30px 0 10px 0;
    scroll-margin-top:16px;
    font-weight:650;
  }
  h4{
    font-size:15px;
    color:var(--muted);
    margin:20px 0 8px 0;
    text-transform:uppercase;
    letter-spacing:.06em;
    font-weight:700;
  }
  p{margin:0 0 12px 0;}
  ul,ol{margin:0 0 14px 0;padding-left:22px;}
  li{margin:4px 0;}
  code{
    font-family:Consolas,"Courier New",monospace;
    background:var(--zebra);
    border:1px solid var(--border);
    border-radius:3px;
    padding:1px 5px;
    font-size:14px;
    color:#0b2c4d;
  }
  a{color:var(--accent);}
  strong{font-weight:650;}

  /* ---------- TABELAS ---------- */
  table{
    width:100%;
    border-collapse:collapse;
    margin:6px 0 22px 0;
    font-size:14.5px;
    border:1px solid var(--border);
  }
  caption{
    caption-side:top;
    text-align:left;
    font-size:13px;
    color:var(--muted);
    padding:0 0 6px 0;
  }
  th,td{
    text-align:left;
    vertical-align:top;
    padding:8px 11px;
    border-bottom:1px solid var(--border);
    border-right:1px solid var(--border);
  }
  th:last-child,td:last-child{border-right:none;}
  thead th{
    background:var(--accent);
    color:#ffffff;
    font-weight:600;
    font-size:14px;
    border-right:1px solid #2c5e93;
    border-bottom:2px solid var(--accent);
  }
  tbody tr:nth-child(even){background:var(--zebra);}
  tbody tr:hover{background:var(--accent-soft);}
  td.num{white-space:nowrap;font-variant-numeric:tabular-nums;}

  /* ---------- CARTÕES ---------- */
  .card{
    border:1px solid var(--border);
    border-left:4px solid var(--accent);
    border-radius:5px;
    background:#ffffff;
    padding:16px 20px 6px 20px;
    margin:18px 0 22px 0;
  }
  .card > h3{
    margin-top:0;
    padding-bottom:0;
    border:none;
    font-size:17px;
  }
  .aviso{
    border-radius:5px;
    padding:12px 16px;
    margin:16px 0 20px 0;
    border:1px solid;
    border-left-width:5px;
    font-size:14.5px;
  }
  .aviso p:last-child{margin-bottom:0;}
  .aviso .rotulo{
    display:block;
    font-size:12px;
    font-weight:700;
    letter-spacing:.1em;
    text-transform:uppercase;
    margin-bottom:4px;
  }
  .aviso.atencao{background:var(--warn-bg);border-color:var(--warn-border);}
  .aviso.atencao .rotulo{color:#8a6100;}
  .aviso.perigo{background:var(--danger-bg);border-color:var(--danger-border);}
  .aviso.perigo .rotulo{color:#96251a;}
  .aviso.info{background:var(--info-bg);border-color:var(--info-border);}
  .aviso.info .rotulo{color:var(--accent);}
  .aviso.ok{background:var(--ok-bg);border-color:var(--ok-border);}
  .aviso.ok .rotulo{color:#1f5c39;}

  ol.passos{
    counter-reset:passo;
    list-style:none;
    padding-left:0;
    margin:8px 0 14px 0;
  }
  ol.passos > li{
    counter-increment:passo;
    position:relative;
    padding-left:38px;
    margin:0 0 10px 0;
  }
  ol.passos > li::before{
    content:counter(passo);
    position:absolute;
    left:0;
    top:1px;
    width:24px;
    height:24px;
    line-height:24px;
    text-align:center;
    background:var(--accent);
    color:#ffffff;
    border-radius:50%;
    font-size:13px;
    font-weight:700;
  }

  .kbd{
    font-family:Consolas,"Courier New",monospace;
    font-size:13px;
    border:1px solid var(--border);
    border-bottom-width:2px;
    border-radius:3px;
    padding:1px 6px;
    background:#ffffff;
    white-space:nowrap;
  }

  /* ---------- REFERÊNCIA CRUZADA ---------- */
  .ref-cruzada{
    border:1px solid var(--border);
    border-left:4px solid var(--muted);
    border-radius:5px;
    background:var(--zebra);
    padding:12px 16px;
    margin:16px 0 22px 0;
    font-size:14.5px;
  }
  .ref-cruzada .rotulo{
    display:block;
    font-size:12px;
    font-weight:700;
    letter-spacing:.1em;
    text-transform:uppercase;
    color:var(--muted);
    margin-bottom:5px;
  }
  .ref-cruzada p{margin:0;}

  footer.rodape{
    margin-top:60px;
    padding-top:18px;
    border-top:1px solid var(--border);
    font-size:13px;
    color:var(--muted);
  }

  @media (max-width:900px){
    .layout{display:block;}
    nav.sumario{
      position:static;
      max-height:none;
      flex:none;
      border-right:none;
      border-bottom:1px solid var(--border);
    }
    main{padding:26px 20px 60px 20px;}
  }
</style>
</head>
<body>
<div class="layout">

<nav class="sumario" aria-label="Sumário">
  <h2>Sumário</h2>
  <ul class="docs-nav">
    <li><a href="manual_usuario.html" aria-current="page">Manual do Usuário</a></li>
    <li><a href="manual_desenvolvedor.html">Manual do Desenvolvedor</a></li>
  </ul>
  <ol>
    <li><a href="#visao-geral">Visão Geral</a>
      <ol>
        <li><a href="#modulos-resumo">Módulos da ferramenta</a></li>
      </ol>
    </li>
    <li><a href="#instalacao">Instalação e Primeiro Uso</a>
      <ol>
        <li><a href="#requisitos">Requisitos</a></li>
        <li><a href="#primeira-execucao">Passo a passo (executável)</a></li>
        <li><a href="#modo-codigo-fonte">Modo alternativo pelo código-fonte</a></li>
      </ol>
    </li>
    <li><a href="#conceitos">Conceitos Básicos</a>
      <ol>
        <li><a href="#conceito-projeto">Projeto</a></li>
        <li><a href="#conceito-rede">Rede elétrica</a></li>
        <li><a href="#conceito-curvas">Curvas</a></li>
        <li><a href="#conceito-afundamento">Estudo de afundamento</a></li>
      </ol>
    </li>
    <li><a href="#modulos">Módulos</a>
      <ol>
        <li><a href="#editor-rede">Editor de Rede</a></li>
        <li><a href="#editor-visualizacao">Navegação e visualização do diagrama</a></li>
        <li><a href="#editor-medidor">Medidor de energia</a></li>
        <li><a href="#dimensionamento">Dimensionamento</a></li>
        <li><a href="#otimizacao-bess">Otimização de BESS</a></li>
        <li><a href="#relatorio-roi">Relatório ROI / DRE</a></li>
        <li><a href="#economia-energia">Economia de Energia</a></li>
        <li><a href="#simulacao-ao-vivo">Simulação ao Vivo</a></li>
        <li><a href="#afundamento-modulo">Afundamento de Tensão</a></li>
        <li><a href="#reativo">Reativo</a></li>
        <li><a href="#validacao-ieee">Validação IEEE</a></li>
        <li><a href="#exportadores">Exportadores Arduino/ESP32</a></li>
        <li><a href="#curvas-semanais">Curvas Semanais</a></li>
      </ol>
    </li>
    <li><a href="#resultados">Interpretando os Resultados</a></li>
    <li><a href="#problemas">Solução de Problemas</a></li>
    <li><a href="#avisos">Avisos Importantes</a></li>
    <li><a href="#repositorio">Repositório e Citação</a></li>
  </ol>
</nav>

<main>

<header class="titulo">
  <h1>TCC OpenDSS — Ferramenta de Dimensionamento e Otimização de BESS — Manual do Usuário</h1>
  <p class="sub">Guia de uso da ferramenta para projeto, dimensionamento, simulação e análise econômica de sistemas de armazenamento de energia em redes de distribuição.</p>
  <a class="badge-repo" href="https://github.com/portoreal/tcc-opendss-dimensionamento-otimizacao-bess">github.com/portoreal/tcc-opendss-dimensionamento-otimizacao-bess</a>
</header>

<!-- ============================================================ -->
<h2 id="visao-geral">1. Visão Geral</h2>

<p>A ferramenta integra, em um único programa de janelas, o ciclo completo de um estudo de armazenamento de energia em redes de distribuição. O fluxo de trabalho típico é:</p>

<ol>
  <li><strong>Desenhar a rede</strong> — montar a topologia (barras e ramos) com os parâmetros elétricos de cada elemento.</li>
  <li><strong>Dimensionar os elementos</strong> — a rotina escolhe condutores, transformadores, BESS, PV, capacitores, reatores e geradores a partir de faixas de projeto informadas pelo usuário.</li>
  <li><strong>Simular afundamentos</strong> — aplicar faltas barra a barra e medir a severidade dos afundamentos de tensão.</li>
  <li><strong>Otimizar o BESS por PLIM</strong> — avaliar candidatos (barra × porte) e resolver um problema de programação linear inteira mista para escolher a melhor alocação.</li>
  <li><strong>Avaliar a economia</strong> — simular um dia representativo e calcular redução de demanda, energia e payback.</li>
  <li><strong>Emitir o relatório ROI/DRE</strong> — gerar um documento HTML com investimento, economia, projeção de payback e gráficos.</li>
  <li><strong>Simular ao vivo</strong> — acompanhar a operação do sistema em painel animado multi-dia, com falta interativa.</li>
  <li><strong>Exportar</strong> — gerar arquivos de parametrização e modelos OpenDSS para as placas Arduino/ESP32.</li>
</ol>

<h3 id="modulos-resumo">1.1 Módulos da ferramenta</h3>

<table>
  <caption>Módulos disponíveis no menu principal e sua finalidade.</caption>
  <thead>
    <tr><th style="width:26%">Módulo</th><th>O que faz</th></tr>
  </thead>
  <tbody>
    <tr><td>Editor de Rede</td><td>Desenha a topologia, edita parâmetros elétricos e grava o projeto em <code>rede.json</code>.</td></tr>
    <tr><td>Dimensionamento</td><td>Escolhe equipamentos do catálogo padronizado e gera o memorial de cálculo.</td></tr>
    <tr><td>Otimização de BESS</td><td>Resolve o PLIM de alocação e porte do BESS a partir de barras candidatas e cenários de falta.</td></tr>
    <tr><td>Relatório ROI / DRE</td><td>Consolida investimento, economia e payback em um documento HTML com gráficos.</td></tr>
    <tr><td>Economia de Energia</td><td>Simula um dia representativo com despacho por estado de carga e calcula economia.</td></tr>
    <tr><td>Simulação ao Vivo</td><td>Painel animado multi-dia com relógio ajustável, nuvens sobre a PV e falta interativa.</td></tr>
    <tr><td>Afundamento de Tensão</td><td>Estudo de faltas por barra com memorial de cálculo completo.</td></tr>
    <tr><td>Reativo</td><td>Verifica o fator de potência no ponto de conexão e dimensiona capacitor/reator.</td></tr>
    <tr><td>Validação IEEE</td><td>Reproduz os sistemas de teste IEEE de 13, 34, 37 e 123 nós contra o gabarito oficial.</td></tr>
    <tr><td>Exportadores Arduino/ESP32</td><td>Gera arquivos de parametrização (<code>.h</code>) para os sketches das placas.</td></tr>
    <tr><td>Curvas Semanais</td><td>Edita perfis de 7 dias × 24 h em percentual, com conversão ao vivo para kW/kvar/kVA.</td></tr>
  </tbody>
</table>

<!-- ============================================================ -->
<h2 id="instalacao">2. Instalação e Primeiro Uso</h2>

<h3 id="requisitos">2.1 Requisitos</h3>

<div class="card">
  <p class="card-title">Requisito único</p>
  <p><strong>Computador com Windows 10 ou Windows 11.</strong> <strong>NÃO é necessário instalar Python, bibliotecas ou qualquer outro componente</strong> — o aplicativo é distribuído como <strong>executável autônomo (<code>*.exe</code>)</strong>, com todas as dependências embutidas.</p>
</div>

<table>
  <caption>Ambiente necessário para executar a ferramenta.</caption>
  <thead>
    <tr><th style="width:32%">Item</th><th>Exigência</th></tr>
  </thead>
  <tbody>
    <tr><td>Sistema operacional</td><td>Windows 10 ou Windows 11</td></tr>
    <tr><td>Python</td><td><strong>Não é necessário instalar Python</strong> — o interpretador e todas as bibliotecas vão embutidos no executável</td></tr>
    <tr><td>Bibliotecas adicionais</td><td><strong>Nenhuma.</strong> <code>dss-python</code>, <code>PySide6</code>, <code>matplotlib</code>, <code>PuLP</code> e <code>openpyxl</code> já estão empacotados</td></tr>
    <tr><td>Conexão com a internet</td><td>Necessária <strong>apenas para baixar o executável</strong> da página de Releases</td></tr>
  </tbody>
</table>

<h3 id="primeira-execucao">2.2 Passo a passo da primeira execução</h3>

<ol class="passos">
  <li><strong>Baixe o executável</strong> na página de Releases do repositório: <a href="https://github.com/portoreal/tcc-opendss-dimensionamento-otimizacao-bess">github.com/portoreal/tcc-opendss-dimensionamento-otimizacao-bess</a>. Não é preciso baixar código, <code>venv</code> nem instalar nada além do arquivo <code>*.exe</code>.</li>
  <li><strong>Execute o <code>*.exe</code>.</strong> O Windows SmartScreen e alguns antivírus podem exibir aviso em aplicativos de publicação independente, por não haver certificado de assinatura comercial. Use <strong>"Executar assim mesmo"</strong> (ou "Mais informações → Executar assim mesmo") para prosseguir.</li>
  <li><strong>Aguarde a janela de verificação de integridade.</strong> Ela confere o ambiente executando as <strong>11 verificações</strong> do projeto e, ao concluir com todas aprovadas, <strong>abre o menu principal sozinha</strong>.</li>
</ol>

<div class="aviso atencao">
  <span class="rotulo">Atenção</span>
  <p>Se a janela de integridade for <strong>fechada antes da conclusão</strong> das 11 verificações, o menu principal <strong>não será aberto</strong>. Feche-a, execute o <code>*.exe</code> novamente e aguarde o término das verificações.</p>
</div>

<div class="aviso info">
  <span class="rotulo">Observação</span>
  <p>O executável pode ser copiado para outra pasta ou outro computador com Windows 10/11 sem reinstalação e sem perder funcionalidade.</p>
</div>

<h3 id="modo-codigo-fonte">2.3 Modo alternativo pelo código-fonte (desenvolvedores/interessados)</h3>

<p>Quem vai <strong>alterar</strong> a ferramenta executa a partir do código-fonte. Esse modo exige <strong>Python 3</strong> instalado e o arquivo <code>tcc_opendss.bat</code> <em>no nível da pasta <code>tcc_opendss</code></em> — o projeto usa um layout de pacote zipável, e o lançador depende dessa posição relativa para localizar o restante dos arquivos.</p>

<ul>
  <li><strong>Dê dois cliques em <code>tcc_opendss.bat</code>.</strong></li>
  <li><strong>O script prepara o ambiente sozinho:</strong> cria o ambiente virtual (<code>venv/</code>) e instala as dependências automaticamente — <code>dss-python</code>, <code>PySide6</code>, <code>matplotlib</code>, <code>PuLP</code> e <code>openpyxl</code>. Na primeira execução esse passo pode demorar alguns minutos.</li>
</ul>

<div class="ref-cruzada">
  <span class="rotulo">Para aprofundar — Manual do Desenvolvedor</span>
  <p>A mecânica interna deste módulo está descrita no Manual do Desenvolvedor, seção <a href="manual_desenvolvedor.html#estrutura">Estrutura do Repositório</a> — e o encadeamento dos processos entre o lançador, a verificação e o menu está em <a href="manual_desenvolvedor.html#arquitetura">Arquitetura de Processos</a>.</p>
</div>

<div class="aviso atencao">
  <span class="rotulo">Atenção</span>
  <p><strong>Não renomeie as pastas internas do projeto.</strong> Os caminhos de rede, curvas, dimensionamento, catálogos e exportações são resolvidos por nome de pasta. Renomear qualquer pasta interna quebra a abertura de projetos e a geração de relatórios.</p>
</div>

<!-- ============================================================ -->
<h2 id="conceitos">3. Conceitos Básicos</h2>

<h3 id="conceito-projeto">3.1 Projeto</h3>

<p>Um <strong>projeto</strong> é uma pasta dentro de <code>projetos/</code> que agrupa tudo o que pertence a um estudo:</p>

<table>
  <caption>Subpastas de um projeto.</caption>
  <thead>
    <tr><th style="width:26%">Subpasta</th><th>Conteúdo</th></tr>
  </thead>
  <tbody>
    <tr><td><code>rede/</code></td><td>Topologia e parâmetros elétricos da rede elétrica.</td></tr>
    <tr><td><code>curvas/</code></td><td>Perfis horários próprios do projeto, quando existirem.</td></tr>
    <tr><td><code>dimensionamento/</code></td><td>Dados de projeto informados e memoriais de cálculo gerados.</td></tr>
  </tbody>
</table>

<p>Projetos são <strong>abertos ou criados pelo próprio menu principal</strong>, na opção de seleção de projeto. Não é necessário montar a estrutura de pastas manualmente.</p>

<h3 id="conceito-rede">3.2 Rede elétrica</h3>

<p>A rede é composta por <strong>barras</strong> (os nós do sistema) e pelos elementos que as conectam ou delas derivam:</p>

<ul>
  <li><strong>Ligações entre barras:</strong> linhas, chaves e transformadores.</li>
  <li><strong>Derivações em uma barra:</strong> cargas, geradores, capacitores, reatores, geração fotovoltaica (PV) e BESS.</li>
</ul>

<h3 id="conceito-curvas">3.3 Curvas</h3>

<p>As curvas definem os <strong>perfis horários em percentual</strong> aplicados a cada elemento, organizados por <strong>dia da semana</strong>. A ferramenta acompanha uma <strong>biblioteca embutida de 7 curvas de carga e 7 curvas de geração</strong>.</p>

<p>A regra de precedência é:</p>

<ol>
  <li>Se o elemento possui <strong>curva própria</strong> definida no projeto (<code>curvas/</code>), essa curva é usada.</li>
  <li>Caso contrário, a ferramenta usa a <strong>curva padrão</strong> da biblioteca embutida, correspondente ao tipo do elemento.</li>
</ol>

<div class="aviso info">
  <span class="rotulo">Observação</span>
  <p>A curva do projeto sempre tem precedência sobre a curva padrão da biblioteca.</p>
</div>

<div class="ref-cruzada">
  <span class="rotulo">Para aprofundar — Manual do Desenvolvedor</span>
  <p>A mecânica interna deste módulo está descrita no Manual do Desenvolvedor, seção <a href="manual_desenvolvedor.html#camada-modelagem">Modelagem</a>.</p>
</div>

<h3 id="conceito-afundamento">3.4 Estudo de afundamento</h3>

<p>O estudo de afundamento aplica uma <strong>falta barra a barra</strong> e mede o quanto a tensão cai nas demais barras. Aplica-se uma falta em cada barra, uma de cada vez; o que se registra é a tensão residual de todas as outras em cada cenário.</p>

<ul>
  <li><strong>Janela de afundamento:</strong> tensões residuais entre <strong>0,1 e 0,9 pu</strong>, conforme os critérios da ANEEL/PRODIST.</li>
  <li><strong>Severidade:</strong> medida em <strong>pu·barra</strong>, calculada como a <strong>profundidade média</strong> do afundamento — a soma das profundidades em todas as barras afetadas dividida pelo número de barras.</li>
</ul>

<p>Quanto maior a severidade, pior é o desempenho da rede frente a faltas. O BESS é otimizado, entre outros critérios, para reduzir essa severidade.</p>

<!-- ============================================================ -->
<h2 id="modulos">4. Módulos</h2>

<!-- 4.1 -->
<div class="card">
<h3 id="editor-rede">4.1 Editor de Rede</h3>

<p>É o módulo onde a rede é construída.</p>

<ol class="passos">
  <li><strong>Desenhe as barras</strong> arrastando no canvas para posicioná-las.</li>
  <li><strong>Conecte os ramos</strong> ligando as barras com linhas, chaves e transformadores, e adicione as derivações (cargas, geradores, capacitores, reatores, PV, BESS).</li>
  <li><strong>Adicione o medidor de energia</strong> (seção <a href="#editor-medidor">4.3</a>) se o projeto for medir o ponto de entrega.</li>
  <li><strong>Edite os parâmetros</strong> de cada elemento selecionado.</li>
  <li><strong>Salve</strong> o projeto.</li>
</ol>

<h4>Campos opcionais de placa e ensaio</h4>

<p>Alguns elementos aceitam parâmetros extras obtidos de placa ou de ensaio. A tabela seguinte traz os dois casos existentes hoje.</p>

<table>
  <caption>Parâmetros opcionais por tipo de elemento.</caption>
  <thead>
    <tr><th style="width:26%">Elemento</th><th style="width:34%">Campos</th><th>Comportamento quando vazio</th></tr>
  </thead>
  <tbody>
    <tr><td>Linhas</td><td><code>c1</code>, <code>c0</code> (capacitâncias)</td><td>Usa o valor padrão do motor de simulação</td></tr>
    <tr><td>Transformadores</td><td><code>loadloss</code>, <code>noloadloss</code></td><td>Usa o valor padrão do motor de simulação</td></tr>
  </tbody>
</table>

<div class="aviso info">
  <span class="rotulo">Observação</span>
  <p>Deixar esses campos <strong>em branco</strong> significa "usar o padrão do motor" — não significa valor zero.</p>
</div>

<h4>Gravação e exportação</h4>

<ul>
  <li><code>rede.json</code> é a <strong>fonte da verdade</strong> do projeto. Tudo o que outros módulos leem vem desse arquivo.</li>
  <li>A <strong>exportação DSS</strong> do modelo OpenDSS é automática ao salvar.</li>
</ul>

<div class="aviso atencao">
  <span class="rotulo">Atenção</span>
  <p>Como <code>rede.json</code> é a fonte da verdade, alterações feitas apenas em arquivos DSS exportados são descartadas na próxima gravação.</p>
</div>
</div>

<!-- 4.2 -->
<div class="card">
<h3 id="editor-visualizacao">4.2 Navegação e visualização do diagrama</h3>

<p>Em rede com muitos elementos o diagrama fica carregado, e a leitura de uma derivação específica depende de aproximar a vista e tirar da frente o que está por cima. Os controles de visualização ficam no painel lateral esquerdo, no bloco <strong>"— Visualização —"</strong>, e não flutuando sobre a área de desenho — botão flutuante tende a cair justamente em cima da barra que se queria clicar.</p>

<table>
  <caption>Controles de navegação da área de desenho.</caption>
  <thead>
    <tr><th style="width:30%">Controle</th><th>Efeito</th></tr>
  </thead>
  <tbody>
    <tr><td>Roda do mouse</td><td>Amplia ou reduz a vista, ancorada no ponto onde está o cursor — o elemento sob o ponteiro não sai do lugar. Limites de <strong>0,1×</strong> a <strong>10×</strong>.</td></tr>
    <tr><td>Botões <strong>＋</strong> e <strong>−</strong></td><td>Os mesmos passos de ampliação e redução, agora pelo centro da vista.</td></tr>
    <tr><td><strong>Enquadrar tudo</strong></td><td>Reenquadra o diagrama inteiro na janela. Não refaz o layout da rede.</td></tr>
    <tr><td>Arrastar o fundo vazio</td><td>Move a vista (<em>pan</em>) sem alterar nada do desenho.</td></tr>
    <tr><td>Botão do meio do mouse</td><td>Move a vista a partir de qualquer ponto, inclusive sobre um elemento.</td></tr>
    <tr><td><strong>Zoom de janela</strong></td><td>Botão alternável. Com o modo ativo o cursor vira cruz: arraste um retângulo e a vista passa a mostrar exatamente aquela região. O modo se encerra ao concluir o retângulo ou com <span class="kbd">Esc</span>.</td></tr>
    <tr><td><strong>Mostrar rótulos</strong></td><td>Caixa de seleção que exibe ou esconde os nomes dos ramos e dos elementos. Os nomes das barras continuam visíveis — são a referência com que a pessoa se localiza no desenho.</td></tr>
  </tbody>
</table>

<h4>Arrastar barras e elementos</h4>

<p>Barras e caixas de elemento (cargas, capacitores, PV, medidor, entre outras) podem ser arrastadas para fora do lugar calculado pelo layout automático. Durante o movimento, as linhas dos ramos, as ligações pontilhadas das derivações e os rótulos <strong>acompanham ao vivo</strong>: nada se desconecta na tela e nenhuma ligação precisa ser refeita depois.</p>

<p>O ajuste de posição vale apenas enquanto o editor estiver aberto. Ao salvá-lo e reabrir, o layout automático volta a valer — é o que mantém o desenho coerente com a topologia gravada em <code>rede.json</code>.</p>

<div class="aviso info">
  <span class="rotulo">Observação</span>
  <p>Ao pé do painel, uma dica resume os três gestos mais usados: roda do mouse para zoom, arrastar o fundo para mover a vista e botão do meio para mover a partir de qualquer ponto.</p>
</div>
</div>

<!-- 4.3 -->
<div class="card">
<h3 id="editor-medidor">4.3 Medidor de energia</h3>

<p>O medidor (<code>EnergyMeter</code> do OpenDSS) é o elemento que registra a energia que atravessa um ponto do circuito. Incluí-lo no diagrama, e não só no arquivo exportado, permite ver onde a medição está e mudá-la de lugar como qualquer outro elemento.</p>

<h4>Posição padrão: a entrada principal da rede</h4>

<p>Na prática, a medição de energia fica onde a rede recebe a energia — na entrada da subestação. O botão <strong>"⏱ Medidor de energia"</strong> já sugere esse ponto: o primeiro ramo ligado à barra da fonte, no terminal correspondente. O formulário abre com essa escolha preenchida, e a dica exibida informa que se trata da entrada principal.</p>

<p>Há dois casos em que a sugestão não aparece. Sem fonte criada, o editor avisa que é preciso criar a Fonte (<code>Vsource</code>) antes — é ela que define a entrada principal. Sem nenhum ramo no modelo, o aviso pede que se crie ao menos uma linha, chave ou transformador.</p>

<h4>Apontar o medidor para outro ponto</h4>

<ol class="passos">
  <li><strong>Crie o medidor</strong> pelo botão "⏱ Medidor de energia" ou <strong>dê duplo clique</strong> em um medidor existente.</li>
  <li><strong>Escolha o elemento monitorado</strong> — a lista traz os ramos do modelo: linhas, chaves e transformadores.</li>
  <li><strong>Escolha o terminal</strong> (1 ou 2).</li>
  <li><strong>Confirme</strong> e salve o projeto.</li>
</ol>

<p>As opções de alvo são ramos por uma razão de motor, não de interface: o OpenDSS recusa medir cargas, geradores, PV, BESS e a própria fonte — são elementos que não entregam potência adiante. Um medidor apontado para um deles faria a exportação falhar depois, com mensagem do próprio motor. Restringir a lista antecipa o problema.</p>

<div class="aviso info">
  <span class="rotulo">Observação</span>
  <p>O formulário do medidor não pede barra. A posição no desenho é derivada do elemento monitorado e do terminal escolhidos; pedir barra também abriria espaço para um par (barra, elemento) inconsistente.</p>
</div>

<h4>Onde ele aparece e como se move</h4>

<ul>
  <li>O medidor entra na <strong>árvore de elementos</strong> como os demais, e pode ser arrastado no diagrama como qualquer caixa de elemento (seção <a href="#editor-visualizacao">4.2</a>).</li>
  <li>Ao <strong>excluir o ramo medido</strong>, o medidor vai junto: sem o elemento não há o que medir, e um medidor órfão travaria a exportação. Um aviso lista o que foi removido em cascata.</li>
</ul>

<h4>Exportação</h4>

<p>Os medidores são gravados em um arquivo próprio, <code>medidores.dss</code>, incluído por último no <code>Master.dss</code> — depois dos ramos que eles referenciam, na forma <code>New EnergyMeter.&lt;nome&gt; element=Line.L1 terminal=1</code>. Redes antigas, sem medidor, continuam carregando e exportando normalmente.</p>
</div>

<!-- 4.4 -->
<div class="card">
<h3 id="dimensionamento">4.4 Dimensionamento</h3>

<p>O dimensionamento converte os dados de projeto informados — potência, tensão, fator de potência — em equipamentos escolhidos de um catálogo padronizado. A cada escolha corresponde um trecho do memorial de cálculo, com a justificativa numérica.</p>

<ol class="passos">
  <li><strong>Informe os dados de projeto:</strong> potência, tensão, fator de potência, comprimento, margem, autonomia, HSP (horas de sol pleno) e demais campos solicitados.</li>
  <li><strong>Execute o dimensionamento.</strong> A rotina seleciona, no catálogo padronizado, o <strong>condutor, transformador, BESS, PV, capacitor, reator e gerador</strong> adequados.</li>
  <li><strong>Consulte o memorial de cálculo</strong> gerado, com a justificativa de cada escolha.</li>
  <li><strong>Use os parâmetros resultantes</strong>, que já saem no formato aceito pelo OpenDSS.</li>
</ol>

<div class="aviso info">
  <span class="rotulo">Observação</span>
  <p>O dimensionamento não escolhe valores arbitrários: as opções vêm do catálogo padronizado, então a saída é sempre um equipamento comercializável presente no catálogo.</p>
</div>
</div>

<!-- 4.5 -->
<div class="card">
<h3 id="otimizacao-bess">4.5 Otimização de BESS</h3>

<p>É o módulo central da análise: decide <strong>onde</strong> e <strong>com que porte</strong> instalar o BESS.</p>

<ol class="passos">
  <li><strong>Configure as barras candidatas</strong> — cada barra candidata é um local possível de instalação.</li>
  <li><strong>Configure os cenários de falta</strong> — barras e tipos de falta a considerar.</li>
  <li><strong>Configure a tarifa</strong> — Grupo A (Azul ou Verde). Os valores de referência são os da CELESC, REH 3.602, e são <strong>editáveis</strong>.</li>
  <li><strong>Defina o horário de ponta.</strong></li>
  <li><strong>Ajuste os pesos</strong> dos três critérios: <strong>qualidade</strong>, <strong>economia</strong> e <strong>custo</strong>.</li>
  <li><strong>Escolha o dia das curvas padrão</strong> a usar no estudo.</li>
  <li><strong>Execute o estudo.</strong> A ferramenta simula todos os candidatos (barra × porte — por exemplo, 48 combinações) e resolve o <strong>PLIM</strong>.</li>
</ol>

<h4>Janela de resultados</h4>

<p>Os resultados são apresentados em abas:</p>

<table>
  <caption>Abas da janela de resultados da otimização.</caption>
  <thead>
    <tr><th style="width:30%">Aba</th><th>Conteúdo</th></tr>
  </thead>
  <tbody>
    <tr><td>Ranking</td><td>Classificação de todos os candidatos simulados conforme a função objetivo.</td></tr>
    <tr><td>Alocação Selecionada</td><td>O candidato vencedor: barra, potência e energia.</td></tr>
    <tr><td>Reativo</td><td>Resultados de fator de potência e necessidade de compensação.</td></tr>
    <tr><td>Memoriais</td><td>Memoriais de cálculo associados à solução.</td></tr>
    <tr><td>Economia</td><td>Economia estimada e indicadores financeiros.</td></tr>
  </tbody>
</table>

<h4>Análise de economia semanal</h4>

<p>Além do dia representativo, o estudo percorre os <strong>sete dias da semana</strong>. A carga e a geração fotovoltaica seguem a curva de cada dia, e o despacho do BESS é refeito dia a dia; o resultado é o custo e a economia reais da semana, e não sete vezes o mesmo dia.</p>

<p>A opção é habilitada ao configurar o estudo. Um dia que falhe não derruba os demais: ele entra com zero e a mensagem correspondente vai para os avisos do resultado — semana parcial sinalizada é mais útil que nenhum número.</p>

<p>Com a análise semanal habilitada, a aba <strong>"Economia"</strong> da janela de resultados passa a exibir <strong>dois gráficos</strong>, lado a lado, acima do memorial:</p>

<table>
  <caption>Gráficos adicionais da aba Economia.</caption>
  <thead>
    <tr><th style="width:32%">Gráfico</th><th>Leitura</th></tr>
  </thead>
  <tbody>
    <tr><td><strong>Economia diária ao instalar o sistema</strong></td><td>Uma barra por dia da semana, em R$/dia. Barra verde indica economia sobre o caso base; vermelha, dia em que o sistema custou mais que operar sem ele. Uma linha tracejada marca o zero.</td></tr>
    <tr><td><strong>Composição percentual das fontes de energia por dia</strong></td><td>Uma barra empilhada por dia da semana, somando 100%: <strong>rede</strong>, <strong>PV</strong> e <strong>BESS</strong>, na proporção da energia consumida no dia. Dia sem energia contabilizada aparece vazio.</td></tr>
  </tbody>
</table>

<div class="aviso info">
  <span class="rotulo">Observação</span>
  <p>Sem a análise semanal habilitada, a aba Economia termina no memorial, como antes. Os dois gráficos dependem dela para existir.</p>
</div>

<h4>Ações disponíveis</h4>

<table>
  <caption>Botões de ação da janela de resultados.</caption>
  <thead>
    <tr><th style="width:34%">Botão</th><th>Efeito</th></tr>
  </thead>
  <tbody>
    <tr><td>Exportar parametrização ESP32</td><td>Gera o arquivo de parametrização (<code>.h</code>) para o firmware da placa.</td></tr>
    <tr><td>Exportar ROI / DRE (HTML)</td><td>Gera o relatório econômico completo em HTML.</td></tr>
    <tr><td>Aplicar ao Projeto</td><td>Grava a alocação selecionada na rede do projeto, tornando-a parte do modelo.</td></tr>
  </tbody>
</table>

<div class="ref-cruzada">
  <span class="rotulo">Para aprofundar — Manual do Desenvolvedor</span>
  <p>A mecânica interna deste módulo está descrita no Manual do Desenvolvedor, seção <a href="manual_desenvolvedor.html#camada-otimizacao">Otimização</a>.</p>
</div>
</div>

<!-- 4.6 -->
<div class="card">
<h3 id="relatorio-roi">4.6 Relatório ROI / DRE</h3>

<p>O relatório é um arquivo HTML autônomo — abre em qualquer navegador, sem a ferramenta instalada —, gerado ao final do estudo de otimização ou de economia.</p>

<h4>O que o relatório contém</h4>

<ul>
  <li><strong>Cartões-resumo</strong> — investimento, economia anual, payback e ROI em destaque.</li>
  <li><strong>DRE</strong> — demonstrativo de resultado <strong>sem O&amp;M</strong>, acompanhado de <strong>nota de transparência</strong> explicitando essa ausência.</li>
  <li><strong>Projeção de payback</strong> — evolução do retorno ao longo dos anos.</li>
  <li><strong>Seis gráficos</strong> — os quatro de resultado e fluxo financeiro, mais os dois da análise semanal descritos em <a href="#otimizacao-bess">4.5</a>. Quando o estudo roda sem a análise semanal, o relatório volta a trazer quatro.</li>
  <li><strong>Qualidade de energia</strong> — indicadores de severidade antes e depois.</li>
  <li><strong>Alertas</strong> — ressalvas sobre premissas e resultados atípicos.</li>
  <li><strong>Incentivos regulatórios</strong> — referências aplicáveis ao caso.</li>
</ul>

<h4>Como interpretar</h4>

<table>
  <caption>Indicadores do relatório e seu significado.</caption>
  <thead>
    <tr><th style="width:30%">Indicador</th><th>Definição</th></tr>
  </thead>
  <tbody>
    <tr><td>Payback</td><td>Investimento ÷ economia anual. Resultado em anos.</td></tr>
    <tr><td>ROI anual</td><td>Economia anual em relação ao investimento, em percentual ao ano.</td></tr>
    <tr><td>Redução média de severidade</td><td>Variação percentual da severidade média (pu·barra) entre o caso base e o caso com BESS.</td></tr>
  </tbody>
</table>

<div class="aviso info">
  <span class="rotulo">Observação</span>
  <p>Os valores de tarifa usados nos relatórios são <strong>sem tributos</strong>. A fórmula de conversão para valores com tributos está no <strong>rodapé dos relatórios</strong>.</p>
</div>

<div class="ref-cruzada">
  <span class="rotulo">Para aprofundar — Manual do Desenvolvedor</span>
  <p>A mecânica interna deste módulo está descrita no Manual do Desenvolvedor, seção <a href="manual_desenvolvedor.html#camada-economia">Economia</a>.</p>
</div>
</div>

<!-- 4.7 -->
<div class="card">
<h3 id="economia-energia">4.7 Economia de Energia</h3>

<p>Este módulo roda uma simulação <strong>QSTS</strong> — série temporal quase-estática, 24 soluções de fluxo de potência em sequência — sobre um dia representativo, e calcula o retorno financeiro da operação. O dia escolhido é a amostra; a economia anual sai da extrapolação dele pelos dias equivalentes do mês.</p>

<ol class="passos">
  <li><strong>Execute a simulação</strong> do dia representativo.</li>
  <li><strong>Acompanhe o despacho por estado de carga (SoC)</strong> — a lógica descarrega na ponta e carrega fora da ponta, respeitando os limites de <strong>0,2 a 0,95</strong> de SoC.</li>
  <li><strong>Leia os resultados:</strong> economia diária, mensal e anual, e o payback resultante.</li>
</ol>

<div class="aviso atencao">
  <span class="rotulo">Atenção — alerta "caso base exporta"</span>
  <p>Este alerta indica que o <strong>caso base exporta energia</strong>. Isso ocorre quando há geração sem curva associada: a potência é considerada constante e pode exceder a carga. Verifique a atribuição de curvas aos elementos de geração.</p>
</div>

<div class="aviso atencao">
  <span class="rotulo">Atenção — alerta "superdimensionamento"</span>
  <p>Este alerta indica que o <strong>BESS exporta energia durante a operação</strong>. Na prática, significa que o porte escolhido é maior do que a rede consome: energia que deveria ser armazenada está sendo entregue à rede. Reduza o porte ou revise as premissas de carga.</p>
</div>
</div>

<!-- 4.8 -->
<div class="card">
<h3 id="simulacao-ao-vivo">4.8 Simulação ao Vivo</h3>

<p>Painel animado <strong>multi-dia</strong>. A operação do sistema é reproduzida em sequência, e o comportamento do BESS pode ser acompanhado hora a hora sem executar estudo nenhum.</p>

<ol class="passos">
  <li><strong>Ajuste o relógio</strong> — a velocidade de reprodução é configurável; o valor padrão é de <strong>5 minutos por dia</strong> de simulação.</li>
  <li><strong>Observe a animação</strong> — as <strong>nuvens sobre a PV</strong> indicam a variação da geração fotovoltaica conforme a irradiância.</li>
  <li><strong>Aplique a falta interativa</strong> para visualizar o comportamento do sistema sob contingência.</li>
  <li><strong>Exporte os gráficos</strong> conforme a necessidade de relatório.</li>
</ol>

<h4>Exportação de gráficos</h4>

<table>
  <caption>Opções de exportação de gráficos na simulação ao vivo.</caption>
  <thead>
    <tr><th style="width:30%">Opção</th><th>Valores disponíveis</th></tr>
  </thead>
  <tbody>
    <tr><td>Formato</td><td>PNG, JPEG, SVG</td></tr>
    <tr><td>Fundo</td><td>Branco, transparente, escuro</td></tr>
    <tr><td>Espessura de linha</td><td>Ajustável</td></tr>
  </tbody>
</table>
</div>

<!-- 4.9 -->
<div class="card">
<h3 id="afundamento-modulo">4.9 Afundamento de Tensão</h3>

<p>Executa o estudo de faltas <strong>barra a barra</strong> e produz o <strong>memorial de cálculo completo</strong> do afundamento. Uma falta por vez, em cada barra do sistema; o resultado é a matriz de tensões residuais que alimenta a severidade.</p>

<ol class="passos">
  <li><strong>Selecione a rede</strong> do projeto.</li>
  <li><strong>Execute o estudo</strong> — cada barra é submetida à falta e as tensões residuais são registradas.</li>
  <li><strong>Consulte o memorial</strong> — profundidades, barras afetadas e severidade em pu·barra.</li>
</ol>

<p>Veja em <a href="#conceito-afundamento">3.4 Estudo de afundamento</a> a definição da janela 0,1–0,9 pu e da severidade.</p>
</div>

<!-- 4.10 -->
<div class="card">
<h3 id="reativo">4.10 Reativo</h3>

<p>Verifica o <strong>fator de potência no ponto de conexão</strong> e, quando ele não atende, dimensiona a compensação.</p>

<ol class="passos">
  <li><strong>Verifique o fator de potência</strong> no ponto de conexão contra a faixa do <strong>PRODIST: 0,92</strong>.</li>
  <li><strong>Execute o dimensionamento automático</strong> de <strong>capacitor</strong> (para fator de potência abaixo do limite, com carga indutiva) ou de <strong>reator</strong> (no caso oposto).</li>
  <li><strong>Aplique o resultado</strong> à rede do projeto.</li>
</ol>
</div>

<!-- 4.11 -->
<div class="card">
<h3 id="validacao-ieee">4.11 Validação IEEE</h3>

<p>Reproduz os <strong>quatro sistemas de teste do IEEE</strong> — <strong>13, 34, 37 e 123 nós</strong> — e compara os resultados da ferramenta com o gabarito oficial.</p>

<ol class="passos">
  <li><strong>Escolha o sistema</strong> de teste a executar.</li>
  <li><strong>Rode a simulação.</strong></li>
  <li><strong>Confira o erro máximo por barra e por fase</strong> contra o gabarito oficial — é o critério objetivo de aderência do motor de cálculo.</li>
  <li><strong>Exporte</strong> os resultados nos formatos disponíveis.</li>
</ol>

<table>
  <caption>Saídas disponíveis no módulo de validação.</caption>
  <thead>
    <tr><th style="width:34%">Saída</th><th>Conteúdo</th></tr>
  </thead>
  <tbody>
    <tr><td>Excel</td><td>Tabela comparativa de valores calculados × gabarito.</td></tr>
    <tr><td>Memorial</td><td>Memorial de cálculo da validação.</td></tr>
    <tr><td>Topologia</td><td>Topologia do sistema de teste.</td></tr>
    <tr><td>Projeto</td><td>Projeto gerado a partir do sistema IEEE.</td></tr>
  </tbody>
</table>

<div class="aviso info">
  <span class="rotulo">Procedência dos modelos</span>
  <p>Os modelos validados vêm da <strong>documentação oficial do IEEE</strong> — pasta <code>IEEE/</code> do repositório — e são o <strong>gabarito</strong> da comparação. Os tutoriais da comunidade OpenDSS distribuídos junto com o motor são <strong>material de estudo</strong> e <strong>não</strong> têm valor de gabarito.</p>
</div>
</div>

<!-- 4.12 -->
<div class="card">
<h3 id="exportadores">4.12 Exportadores Arduino/ESP32</h3>

<p>O projeto inclui <strong>sketches pré-prontos em <code>hardware/</code></strong> e gera, por projeto e por estudo, os <strong>arquivos de parametrização <code>.h</code></strong> correspondentes.</p>

<ol class="passos">
  <li><strong>Abra o sketch</strong> da placa desejada em <code>hardware/</code> na Arduino IDE.</li>
  <li><strong>Gere o arquivo <code>.h</code></strong> pelo menu do projeto ou pela janela de resultados da otimização.</li>
  <li><strong>Inclua o <code>.h</code> no sketch</strong> e grave a placa.</li>
</ol>

<div class="aviso perigo">
  <span class="rotulo">Perigo — risco de dano ao hardware</span>
  <p>O <strong>condicionamento de nível é obrigatório</strong> nas linhas de comunicação Arduino → ESP32, que operam em <strong>5 V no lado Arduino</strong> e <strong>3,3 V no lado ESP32</strong>. Utilize <strong>divisores resistivos de 10 kΩ e 20 kΩ</strong> para reduzir o nível antes de atingir o ESP32.</p>
  <p><strong>Sem esse condicionamento, as entradas do ESP32 serão danificadas de forma permanente.</strong> Não conecte as linhas diretamente.</p>
</div>
</div>

<!-- 4.13 -->
<div class="card">
<h3 id="curvas-semanais">4.13 Curvas Semanais</h3>

<p>Editor de perfis horários em percentual, com a mesma grade de 7 dias × 24 horas que o estudo percorre na análise semanal.</p>

<ol class="passos">
  <li><strong>Edite a grade de 7 dias × 24 horas</strong> em percentual, para cada elemento.</li>
  <li><strong>Acompanhe a conversão ao vivo</strong> para <strong>kW</strong>, <strong>kvar</strong> e <strong>kVA</strong>, calculada pela potência nominal do elemento.</li>
  <li><strong>Salve</strong> a curva no projeto.</li>
</ol>

<div class="aviso info">
  <span class="rotulo">Observação</span>
  <p>A curva salva no projeto tem <strong>precedência</strong> sobre a curva padrão da biblioteca embutida para aquele elemento.</p>
</div>
</div>

<!-- ============================================================ -->
<h2 id="resultados">5. Interpretando os Resultados</h2>

<table>
  <caption>Principais saídas numéricas e como lê-las.</caption>
  <thead>
    <tr><th style="width:26%">Indicador</th><th>Como interpretar</th></tr>
  </thead>
  <tbody>
    <tr><td>Status do PLIM</td><td><strong>Optimal</strong> indica que o solver provou a otimalidade da solução encontrada. Outros status significam que não há garantia de ótimo.</td></tr>
    <tr><td>Benefício</td><td><strong>Binário</strong>: o candidato atenua a falta ou não atenua. Não há graduação parcial.</td></tr>
    <tr><td>Severidade</td><td><strong>Contínua</strong>, em <strong>pu·barra</strong> — profundidade média do afundamento.</td></tr>
    <tr><td>Escalas σ<sub>Q</sub> / σ<sub>E</sub></td><td>Fatores de normalização dos critérios de <strong>qualidade</strong> (σ<sub>Q</sub>) e de <strong>economia</strong> (σ<sub>E</sub>) na função objetivo.</td></tr>
    <tr><td>Fator de potência</td><td>Valor no ponto de conexão, comparado ao mínimo <strong>0,92</strong> do PRODIST.</td></tr>
    <tr><td>Payback</td><td>Investimento ÷ economia anual, em anos.</td></tr>
  </tbody>
</table>

<h3>Exemplo real</h3>

<p>Projeto <code>"teste"</code>: rede de <strong>6 barras</strong> e <strong>48 candidatos</strong> (barra × porte).</p>

<table>
  <caption>Resultados do projeto "teste".</caption>
  <thead>
    <tr><th style="width:46%">Item</th><th>Valor</th></tr>
  </thead>
  <tbody>
    <tr><td>Alocação vencedora</td><td>B4 — 50 kW / 100 kWh</td></tr>
    <tr><td>Investimento</td><td>R$ 300.000,00</td></tr>
    <tr><td>Economia diária</td><td>R$ 66,48/dia</td></tr>
    <tr><td>Economia anual</td><td>R$ 17.551,17/ano</td></tr>
    <tr><td>Payback</td><td>≈ 17,1 anos</td></tr>
    <tr><td>Fator de potência</td><td>0,972 — conforme</td></tr>
  </tbody>
</table>

<div class="aviso ok">
  <span class="rotulo">Leitura do exemplo</span>
  <p>O fator de potência de <strong>0,972</strong> atende ao mínimo de 0,92. O payback de <strong>≈ 17,1 anos</strong> é longo: o resultado é tecnicamente válido, mas deve ser lido junto com o horizonte de análise do projeto.</p>
</div>

<h3>Projeto de demonstração: ieee13</h3>

<p>A pasta <code>projetos/</code> acompanha também o projeto <code>"ieee13"</code>, montado a partir da rede oficial de <strong>13 nós do IEEE</strong> com o conversor da própria ferramenta: 16 barras, 15 ramos, 19 derivações e uma <strong>PV de 1.000 kWp na barra 675</strong>, que dá à análise uma fonte de geração distribuída além da rede e do BESS. Serve para estudar o método em uma rede real de distribuição, e não em um exemplo de seis barras.</p>

<p>O estudo executado nesse projeto ilustra a leitura dos indicadores em escala maior:</p>

<table>
  <caption>Resultados do estudo no projeto "ieee13".</caption>
  <thead>
    <tr><th style="width:46%">Item</th><th>Valor</th></tr>
  </thead>
  <tbody>
    <tr><td>Alocação vencedora</td><td>Barra 670 — BESS 1.000 kW / 2.000 kWh</td></tr>
    <tr><td>Status do PLIM</td><td><strong>Optimal</strong></td></tr>
    <tr><td>Investimento</td><td>R$ 4.700.000,00</td></tr>
    <tr><td>Economia diária</td><td>R$ 1.330,86/dia</td></tr>
    <tr><td>Economia anual</td><td>R$ 351.348,24/ano</td></tr>
    <tr><td>Payback</td><td>≈ 13,4 anos</td></tr>
    <tr><td>Economia semanal</td><td>R$ 9.299,21 na semana</td></tr>
    <tr><td>Fator de potência</td><td>0,5622 — <strong>não conforme</strong>; recomenda reator de 1.050 kvar</td></tr>
  </tbody>
</table>

<div class="aviso atencao">
  <span class="rotulo">Atenção — fator de potência com geração</span>
  <p>O fator de potência baixo deste exemplo não é erro de cálculo. Com a PV gerando em horário de carga leve, o alimentador passa a <strong>entregar</strong> reativo à rede, e a leitura sai <strong>capacitiva</strong> — por isso a recomendação é <strong>reator</strong>, e não capacitor. Redes com geração distribuída exigem essa leitura.</p>
</div>

<div class="aviso info">
  <span class="rotulo">Observação — aproximações da conversão</span>
  <p>A conversão da rede oficial para o formato do editor está documentada em <code>projetos/ieee13/notas_conversao.txt</code>. As cargas monofásicas do arquivo original ficam agrupadas na fase 1, porque o modelo não guarda a fase de cada derivação; o perfil de tensão resultante é mais severo que o oficial.</p>
</div>

<div class="ref-cruzada">
  <span class="rotulo">Para aprofundar — Manual do Desenvolvedor</span>
  <p>A mecânica interna deste módulo está descrita no Manual do Desenvolvedor, seção <a href="manual_desenvolvedor.html#testes-headless">Testes Headless</a> — é onde estão as referências numéricas usadas na conferência dos resultados.</p>
</div>

<!-- ============================================================ -->
<h2 id="problemas">6. Solução de Problemas</h2>

<table>
  <caption>Mensagens e situações comuns, com a ação recomendada.</caption>
  <thead>
    <tr><th style="width:30%">Sintoma</th><th>Causa e ação</th></tr>
  </thead>
  <tbody>
    <tr>
      <td><strong>"nenhuma proposta produzida"</strong></td>
      <td>Nenhum candidato se paga. É um <strong>resultado honesto</strong>, não uma falha: ajuste a <strong>tarifa</strong>, o <strong>porte</strong> dos candidatos ou os <strong>pesos</strong> da função objetivo e execute novamente.</td>
    </tr>
    <tr>
      <td><strong>"não convergiu (tratado como colapso)"</strong></td>
      <td>A simulação divergiu sob a combinação de falta e injeção de potência. O cenário é contado <strong>como colapso</strong> e <strong>não credita benefício</strong> ao candidato. Situação típica: <strong>porte grande em rede pequena</strong>.</td>
    </tr>
    <tr>
      <td>Erro de dependência</td>
      <td>No <strong>modo executável</strong>, isso indica arquivo corrompido ou bloqueado: baixe o <code>*.exe</code> novamente. No <strong>modo código-fonte</strong>, execute o <code>tcc_opendss.bat</code> novamente — o launcher refaz a verificação e instala o que faltar.</td>
    </tr>
    <tr>
      <td>Projeto não abre</td>
      <td>Confira a <strong>estrutura de pastas</strong> do projeto: devem existir <code>rede/</code>, <code>curvas/</code> e <code>dimensionamento/</code>. Pastas internas renomeadas impedem a abertura.</td>
    </tr>
    <tr>
      <td>Menu principal não abriu após o console</td>
      <td>A janela de integridade foi fechada antes das 11 verificações. Execute o <code>*.exe</code> novamente (ou, no modo código-fonte, o <code>tcc_opendss.bat</code>).</td>
    </tr>
    <tr>
      <td><strong>"not a Power Delivery element"</strong></td>
      <td>Mensagem do motor OpenDSS na exportação: o medidor de energia está apontando para um elemento que não entrega potência adiante — a própria fonte, uma carga, um gerador, PV ou BESS. Dê duplo clique no medidor e escolha um <strong>ramo</strong>: linha, chave ou transformador.</td>
    </tr>
    <tr>
      <td>Medidor desapareceu do diagrama</td>
      <td>O ramo que ele media foi excluído, e o medidor saiu junto — sem o elemento não há o que medir. Um aviso lista o que foi removido em cascata. Recrie o ramo, ou adicione um medidor novo em outro ponto (seção <a href="#editor-medidor">4.3</a>).</td>
    </tr>
    <tr>
      <td>Barras e elementos "voltaram ao lugar"</td>
      <td>O ajuste de posição feito arrastando vale apenas para a sessão do editor. Ao salvar e reabrir, o layout automático prevalece — o desenho precisa continuar coerente com a topologia de <code>rede.json</code>. Para enxergar sem mover nada, use zoom, <em>pan</em> e o alternador "Mostrar rótulos" (seção <a href="#editor-visualizacao">4.2</a>).</td>
    </tr>
  </tbody>
</table>

<div class="ref-cruzada">
  <span class="rotulo">Para aprofundar — Manual do Desenvolvedor</span>
  <p>A mecânica interna deste módulo está descrita no Manual do Desenvolvedor, seção <a href="manual_desenvolvedor.html#achados-motor">Achados do Motor dss-python 0.15.7</a> — divergências de convergência e de valores calculados estão documentadas lá.</p>
</div>

<!-- ============================================================ -->
<h2 id="avisos">7. Avisos Importantes</h2>

<div class="aviso atencao">
  <span class="rotulo">Atenção — catálogos de referência</span>
  <p>Os catálogos de <strong>BESS, condutores, transformadores e tarifas</strong> incluídos na ferramenta são de <strong>referência didática</strong>. Substitua-os por <strong>cotações de fornecedores, datasheets reais e tarifas vigentes</strong> antes de usar os resultados para decisão de investimento.</p>
</div>

<div class="aviso info">
  <span class="rotulo">Observação — tributos</span>
  <p>Os valores de tarifa utilizados nos relatórios são <strong>sem tributos</strong>. A fórmula de conversão para valores com tributos está no <strong>rodapé dos relatórios</strong> gerados.</p>
</div>

<div class="aviso atencao">
  <span class="rotulo">Atenção — natureza quase-estática da análise</span>
  <p>A análise é <strong>quase-estática</strong>. A <strong>duração</strong> de um afundamento de tensão depende da atuação da proteção, que <strong>não é modelada</strong> pela ferramenta. As magnitudes calculadas são válidas; a duração não deve ser inferida dos resultados.</p>
</div>

<!-- ============================================================ -->
<h2 id="repositorio">8. Repositório e Citação</h2>

<p>Código-fonte, executável (página de Releases) e documentação adicional:</p>

<p><a href="https://github.com/portoreal/tcc-opendss-dimensionamento-otimizacao-bess">https://github.com/portoreal/tcc-opendss-dimensionamento-otimizacao-bess</a></p>

<p><strong>Licença</strong>: uso não comercial (acadêmico/científico/educacional) com atribuição; colaborações e redistribuição gratuitas bem-vindas — termos completos no arquivo <a href="https://github.com/portoreal/tcc-opendss-dimensionamento-otimizacao-bess/blob/main/LICENSE.md">LICENSE.md</a> do repositório.</p>

<h3>Como citar</h3>

<table>
  <caption>Dados de autoria e instituição.</caption>
  <thead>
    <tr><th style="width:30%">Campo</th><th>Informação</th></tr>
  </thead>
  <tbody>
    <tr><td>Autor</td><td>Pedro Henrique Sousa Pinheiro</td></tr>
    <tr><td>Orientador</td><td>Douglas Flores Copetti</td></tr>
    <tr><td>Coorientador</td><td>Fabiano Luz Cardoso</td></tr>
    <tr><td>Instituição</td><td>Universidade Católica de Santa Catarina</td></tr>
    <tr><td>Local</td><td>Jaraguá do Sul — SC</td></tr>
  </tbody>
</table>

<footer class="rodape">
  <p>TCC OpenDSS — Ferramenta de Dimensionamento e Otimização de BESS · Manual do Usuário</p>
</footer>

</main>
</div>
</body>
</html>
